# Changelog

## [0.2.0] - 2026-10-29
- As-is sequence corrected from the junction box survey: radiator relay direct to the boiler switched live; UFH relay via the UF valve end switch; DHW enabled by the TS715Si (permanent ON) and switched through each cylinder's stat and cut-out; pump overrun with no automatic bypass; cut-outs verified in series.

## [0.1.0] - 2026-10-28 (design stage)
- Initial design: 01 System description, 02 As-is sequence (Evohome on/off), 03 To-be sequence (supervisory + OpenTherm), 04 Setpoints and alarms. Includes: clauses 3.10 heating/cooling interlock and 3.11 validated outdoor temperature. Also: as-is wording corrected (radiator zone-valve heads latched in manual override, not removed); pump overrun / minimum-flow clause added.
