# 04 Setpoints and alarms

[← Back to README](../README.md)

| Setpoint | Value |
|---|---|
| Weather-compensation curve | −3 °C → 65 °C; +16 °C → 35 °C ⟨tune⟩ |
| CH flow clamp | 30-70 °C |
| DHW flow setpoint | 70 °C ⟨tune⟩ |
| Max preheat | 2 h radiators, 6 h UFH |

Alarms follow the [alarm strategy](https://github.com/the-control-cabinet/alarm-and-trend-strategy).
